# Deployment, backup, upgrade, and commissioning requirements for the water-sector lifecycle

- **Checked:** 2026-09-15
- **Question:** What do owner specifications, standards, and regulator guidance actually require of a water-sector control system's lifecycle — redundancy and failover expectations for controllers and networks and what the operator must see of them; backup-and-restore requirements for engineered configuration and runtime state; upgrade and rollback practice for in-service control software, including whether uninterrupted download or takeover is expected and how it is witnessed or tested; the commissioning workflow an engineer performs and hands over on site; and the record-retention and audit expectations the journaled event record would feed — so that `WW-LCM-002` can carry either observable acceptance criteria or a concrete revisit condition?
- **Affected requirements:** `WW-LCM-002`; edges touch `WW-LCM-001` (controller continuity, already accepted) and `WW-SEC-001` (audit/access, still candidate)

## Primary sources

Standards, technical reports, and regulator guidance:

1. IEC 62381:2024, *Automation systems in the process industry — Factory acceptance test (FAT), site acceptance test (SAT), and site integration test (SIT)*, IEC, 3rd edition, 2024 — scope (tests demonstrating the automation system meets the applicable specification, with owner/buyer/vendor agreement on scope and responsibilities), clauses 5–8 (FAT, the optional factory integration test, SAT, and SIT: test plans and schedules, punch lists and corrections, reports and final documentation, completion), Annex A (FAT checklist, including assembling the user requirements specification, functional requirements specification, and vendor documentation and developing a written test plan). <https://webstore.iec.ch/en/publication/67572>
2. IEC 62337:2012, *Commissioning of electrical, instrumentation and control systems in the process industry — Specific phases and milestones*, IEC, 2nd edition, 2012 — scope and Figure 1 (phase and milestone definitions: completion of erection, precommissioning/mechanical completion, commissioning, performance test, acceptance of plant), clauses 4–8 (preparations, completion of erection, precommissioning, commissioning, performance test and acceptance), Annex A (list of documents for the precommissioning and commissioning phases), Annexes B and D (precommissioning and commissioning activity descriptions), Annexes C and E (mechanical-completion and acceptance-of-plant certificates). <https://webstore.iec.ch/en/publication/6871>
3. IEC 62382:2024, *Control systems in the process industry — Electrical and instrumentation loop check*, IEC, 2024 — scope (loop check comprises the activities between completion of loop construction, including installation and point-to-point checks, and the beginning of cold commissioning; applicable to new plants, expansions, and revamps, and to loop checks performed after commissioning; describes what is tested, not how, with a generic loop-check form in the annex). <https://webstore.iec.ch/en/publication/67573>
4. IEC TR 62443-2-3:2015 / ISA-TR62443-2-3-2015, *Security for industrial automation and control systems — Part 2-3: Patch management in the IACS environment*, IEC/ISA, 2015 — Annex B asset-owner guidance: B.5 (monitoring, applicability, and impact/criticality/risk assessment of patches — the TR's "patch" term covers software updates, upgrades, firmware upgrades, service packs, and hotfixes), B.6 (patch testing: B.6.2 owner qualification prior to installation, B.6.5 installation procedure, B.6.6 qualification and validation, B.6.7 patch removal, roll back, and restoration procedures), B.7 (deployment: B.7.4 phased scheduling and installation, B.7.5 verification of patch installation, B.7.6 staff training and drills), B.8.2 (change management), B.8.4 (outage scheduling). Section numbering verified against the published table of contents. <https://www.isa.org/products/isa-tr62443-2-3-2015-security-for-industrial>
5. IEC 62443-3-3:2013, *Industrial communication networks — Network and system security — Part 3-3: System security requirements and security levels*, IEC, 2013 — FR 6 timely response to events (SR 6.1 audit log accessibility: authorized read-only access to audit logs, provided as automatically as possible via programming interfaces per requirement enhancement 1) and FR 7 resource availability (SR 7.3 control system backup, SR 7.4 control system recovery and reconstitution, including the security-level scaling described in §"facts" below). <https://webstore.iec.ch/en/publication/7033>
6. NIST SP 800-82 Rev. 3, *Guide to Operational Technology (OT) Security*, NIST, September 2023 — §3.3.9 (develop a recovery and restoration capability) and §6.5 (the Recover function: recovery planning, improvements, communications). <https://csrc.nist.gov/pubs/sp/800/82/r3/final>
7. NIST SP 1339, *OT Backup Quick Start Guide*, NIST NCCoE, June 2026 — identifying OT devices holding important configurations (PLCs, switches, firewalls, transmitters, DCS/SCADA servers, VFDs, HMIs); the files needed to restore an environment (program files, logic files, configuration files and details, I/O lists, firmware, HMI graphics, license keys, vendor configuration tools, support documentation, OS/VM images, and supporting software for redeployment); integrating backups into change and risk management; creating, testing, and reviewing backups during recovery exercises; media labeling/indexing, on- and off-site redundant backup storage, integrity mechanisms such as hashing and write-once media; and a spare-parts plan sized to recovery time objectives. <https://nvlpubs.nist.gov/nistpubs/SpecialPublications/NIST.SP.1339.pdf>
8. US EPA, *Guidance on Improving Cybersecurity at Drinking Water and Wastewater Systems*, factsheet 2.R (backup systems), July 2024 — the water-sector Cyber Performance Goal question: whether the utility backs up systems necessary for operations (named examples: network configurations, PLC logic, engineering drawings, personnel records) on a regular schedule, stores backups separately from the source systems, and tests backups regularly; recommendations to recover to a known and safe state, isolate backups from network connections, apply the 3-2-1 rule (three copies, two media types, one offsite), and layer backups "in depth" (local, facility, disaster). <https://www.epa.gov/system/files/documents/2024-07/backup-systems-necessary_0.pdf>
9. CISA, FBI, and EPA, *Incident Response Guide: Water and Wastewater Sector*, January 2024 — the incident-response lifecycle (preparation; detection and analysis; containment, eradication and recovery; post-incident activities) and the recommended cybersecurity baseline including IT/OT segmentation, system backups, and sufficient logging practices. <https://www.cisa.gov/sites/default/files/2024-10/WWS-Sector_Incident-Response-Guide.pdf>
10. 40 CFR §122.41, *Conditions applicable to all permits* (NPDES) — paragraph (j)(2): retention of records of all monitoring information — including all calibration and maintenance records and all original strip chart recordings for continuous monitoring instrumentation — for at least 3 years (5 years or longer for sewage-sludge activities under 40 CFR part 503), extendable by the Director; (j)(3): required record contents (dates, locations, personnel, analytical techniques, results). <https://www.law.cornell.edu/cfr/text/40/122.41>
11. 40 CFR §141.33, *Record maintenance* (Safe Drinking Water Act implementation) — retention periods for public water systems: microbiological and turbidity analyses not less than 5 years, chemical analyses not less than 10 years, corrective-action records not less than 3 years after the last action, sanitary-survey reports not less than 10 years, variance/exemption records not less than 5 years after expiration. <https://www.law.cornell.edu/cfr/text/40/141.33>
12. ANSI/ISA-18.2-2016, *Management of Alarm Systems for the Process Industries*, ISA — §§8–9 (identification and rationalization), §16 (monitoring and assessment), §17 (management of change), §18 (audit); ISA-TR18.2.2-2016 documents rationalization output in a master alarm database (also cited in `docs/research/alarm-management.md`). <https://www.isa.org/products/ansi-isa-18-2-2016-management-of-alarm-systems-for>

Owner specifications — water and wastewater:

13. City of Tulsa, *SCADA System Improvements — Programmable Logic Controller (PLC) Hardware Standards* — §5.1.2 (existing plant upgrade considerations), §5.2 (distribution of CPUs within the plant), §5.3 (PCS network design), Appendix B1.8 (hot-backup modules in the ControlLogix hardware list). <https://www.cityoftulsa.org/media/24711/tulsa_plc-hardware-standards_vb.pdf>
14. Seqwater (Queensland), *Engineering Standard I-SPE-STD-013 Control Systems Design and Construction* (SPE-00361) — §7.7 (control systems availability and redundancy), §7.8 (UPS for control systems), §7.9 (design deliverables: control-system network diagram, I/O list, alarm design, failure-tree-analysis diagram, CPU loading and memory calculations, PLC structuring and addressing document, IP register, functional descriptions, fibre layout). <https://www.seqwater.com.au/files/2026-08/5.6%20SPE-00361_I-SPE-STD-013%20Control%20Systems%20Design%20and%20Construction_Web.pdf>
15. Seqwater, *Engineering Standard I-SPE-STD-011 Control Systems Testing* (SPE-00360) — FAT at the contractor's premises and SAT plus POPT (proof-of-performance test) at the principal's sites; §12.2 (minimum SAT test requirements: point-to-point testing, PLC testing, SCADA testing, network testing, dry commissioning, wet commissioning, testing during plant start-up), §13 (POPT, including §13.2 control systems availability testing), §14 (system handover); deliverables include inspection test plans, inspection test reports, and a cut-over plan. <https://www.seqwater.com.au/files/2026-08/5.5%20SPE-00360_I-SPE-STD-011%20Control%20Systems%20Testing_Web.pdf>
16. Seqwater, *Engineering Standard I-SPE-STD-006 Alarm and Event Management* (SPE-00357) — alarm-system commissioning requires a completed system design plus generated inspection test reports, inspection test certificates (ITC), and operator-response procedures; every alarm in the rationalized master alarm database requires a corresponding ITC detailing its display and handling; references the owner management-of-change procedure. <https://www.seqwater.com.au/files/2026-08/5.3%20SPE-00357_I-SPE-STD-006%20Alarm%20and%20Event%20Management_Web.pdf>
17. Watercare Services (Auckland), *Code of Practice for Commissioning*, ESF-700-STD-801, revision 2.0, June 2024 — commissioning defined as bringing new, renewed, or modified assets into operation and demonstrating compliance before handover; minimum hold points (design and commissioning-plan approval, FAT of major equipment and software before site installation, acceptance of installation-completion and pre-commissioning dossiers, cold commissioning, "acceptance to service" before integrating into live systems, hot commissioning and initial performance testing, a pre-use safety inspection before provisional takeover, and long-term performance/reliability proving); instrument calibration and configuration per the I/O list; initial configuration of operator setpoints and alarm values; hot loop checks testing each instrument at 0/25/50/75/100% of full scale rising and falling; SAT reports including electrical certification, completed procedures and test certificates, *software backups*, snag lists, settings and parameters, and the software and licenses required for operation and maintenance including diagnostic software; a performance-proving period of normally a minimum 30 days continuous operation without significant fault, restarting on a significant fault. <https://promising-sparkle-d7f0c0cfc9.media.strapiapp.com/ESF_700_STD_801_fedcd46175.pdf> (revision data from <https://www.watercare.co.nz/builders-and-developers/tools-fees-and-resources/engineering-standards-framework/water-network-standards>)
18. Sydney Water, *Technical Specification — Commissioning: transitioning assets into operation*, D0001440 — checked PDF is version 2 (issue date 1 October 2021; the published standards list names version 3 current as of August 2026); sections covering integrated asset commissioning, pre-SAT and SAT, an operational test, process proving, and project completion with work-as-constructed drawing submissions, O&M manual submissions, document handover under a file-naming convention, critical spares and special tools, warranties, and maintenance handover. <https://www.sydneywater.com.au/content/dam/sydneywater/documents/specification-commissioning-transitioning-assets-into-operation.pdf>
19. Unitywater (Queensland), *PR11211 Specification for Commissioning and Handover of Active and Passive Assets* — FAT scope covering switchboards/MCC/RTU/PLC/remote-I/O panels and RTU, PLC, and SCADA code; inspection test plans and certificates reviewed before testing; owner representatives may be present at any or all tests for observation, verification, and operator training; calibration certificates for flow and analytical instrumentation required as part of handover. <https://www.unitywater.com/-/media/unitywater/pdf-infrastructure-standards/pr11211---specification-for-commissioning-and-handover-of-active-and-passive-assets.pdf>
20. Onondaga County (New York) Department of Water Environment Protection, *WEP SCADA Standards*, version 8.3 — SCADA redundancy maintained by duplicating points across County SCADA projects; preferred hot-standby PLC configurations consulted for system redundancy; alarm-screen contents specified (project, alarm ID, date, time, acknowledge status, associated messages; new alarms drawn in red). <https://static.ongov.net/WEP/ReferenceDocuments/WEP_SCADA_Standardsversion83.pdf>
21. Shoalhaven Water (New South Wales), *SCADA Standards* — the GeoSCADA network's larger databases run hot-standby configurations with a second on-site server, a permanent standby doubling as the historic database, and clients configured with connections to all servers including redundant connections where a hot-standby pair exists; alarm sections specify priorities, states, time-bounded alarm disabling, and escalation/redirection. <https://doc.shoalhaven.nsw.gov.au/LinkGeneratorAPI/record/8656771/preview_latest_final_version_pdf>
22. Region of Peel (Ontario), *Wastewater Pumping Station Standard Process Control Narrative*, May 2022 — SCADA presents station alarms with criticality marking and engagement of the backup control mode is alarmed as critical (also cited in `docs/research/pumping-station.md`). <https://peelregion.ca/sites/default/files/2024-08/peel-wwps-standard-pcn-may-2022.pdf>
23. Great Lakes–Upper Mississippi River Board, *Recommended Standards for Wastewater Facilities* ("Ten States Standards"), 2014 edition, §46 — station alarms transmitted to a facility staffed 24 hours or otherwise to responsible personnel, on a backed-up supply (also cited in `docs/research/pumping-station.md`). <https://dam.assets.ohio.gov/image/upload/epa.ohio.gov/Portals/35/pti/10wastewaterstandards-2014.pdf>
24. City of Port Orange (Florida), contract specification Section 13300 *Process Instrumentation and Control System General Requirements* — the field acceptance test plan must be submitted and approved before witnessed acceptance testing; each equipment test demonstrates the required operator control actions and system response including HMI display and alarm updates; loop diagrams divide each loop into PICS I/O, panel face, back-of-panel, and field areas; test procedures, forms, and checklists document the tests and signed-off test reports are submitted on completion. <https://www.port-orange.org/DocumentCenter/View/18612/Specification-Divisions-13-and-16-added-with-Addendum-2?bidId=>
25. South East Water (Melbourne), *AM3008 Pressure Sewer Pump Stations greater than 5 kL* — commissioning workflow referencing the owner's testing/commissioning/handover and SCADA-commissioning standards: SCADA points testing, FAT for PLC controllers, performance testing including SAT, a construction-walk checklist, and information handover (also cited in `docs/research/pumping-station.md`). <https://southeastwater.com.au/content/dam/building-and-development/developers/technical-standards/AM3008_Pressure%20Sewer%20Pump%20Station%20greater%20than%205kL.pdf>

Vendor and consultant design references — they inform design and do not define this product:

26. Siemens, *Specification for a SCADA-System in the Water Industry* — §2.1.1.2 (redundancy option: a hot-standby partner server with automatic data and archive synchronization and online synchronization of operator actions such as message acknowledgment; clients switch automatically to the active server on failure), §2.3 (continuous online configuration — activating changed project states during operation without interrupting process mode), §2.7 (system behavior during malfunctions), §3.6 (central archiving). <https://www.water.c2.dc.siemens.com/system/files/c2cms_asset/04._functional_specification_scada_wincc_v7.2_in_the_water_industry.pdf>
27. Siemens, *Specification for a Process Automation System* — high-availability expectations at system level: optional redundancy on all levels including I/O and node redundancy, hot-swappable I/O. <https://www.water.c2.dc.siemens.com/system/files/c2cms_asset/Process_Control_System_V91_EN.pdf>

## Supported findings

### Redundancy and failover expectations — and what the operator sees of them

- Controller and server redundancy is owner-specified at plant/utility scale rather than at the single-station scale: a municipal PLC hardware standard carries hot-backup CPU modules in its approved hardware list and dedicates sections to distributing CPUs within a plant and to control-network design [13]; a utility design standard requires documented availability/redundancy and UPS positions as design deliverables [14 §7.7–7.9]; a county SCADA standard maintains redundancy by duplicating the supervisory project and consults preferred hot-standby PLC configurations [20]; a regional water SCADA standard runs hot-standby server pairs whose standby doubles as the historic database, with redundant client connections [21]. The standards' normative backup is on the availability side: control-system backup and recovery to a known secure state are explicit requirements (SR 7.3/7.4) [5].
- What the operator must see is consistent across sources: failover does not hide the pair's health — the supervisory layer follows the active member (clients configured with redundant connections, switching to the active server [21, 26]), and transitions into degraded or backup control are annunciated events (backup-control-mode engagement alarmed as critical at the station [22]; station alarms transmitted to staffed facilities [23]; alarm presentation including identity, time, and acknowledge status specified by the owner [20]).
- Failover capability is *tested*, not merely installed: the control-systems testing standard includes an availability test inside the proof-of-performance test [15 §13.2], and the commissioning code's hold points make acceptance-to-service a signed gate before a system joins live operation [17].

### Backup and restore — engineered configuration and runtime state

- The water-sector baseline is explicit about scope and cadence: regular scheduled backups of everything needed to operate — named examples include network configurations, PLC logic, engineering drawings — stored separately from the source systems, tested regularly, layered in depth, and kept to a 3-2-1 rule [8]; the federal sector guidance treats system backups and logging as part of the cybersecurity baseline [9].
- Restore scope is an enumerated artifact set, not just "the program": program and logic files, configuration details, I/O lists, firmware, HMI graphics, license keys, vendor configuration tools, support documentation, and system images, with backup integrity mechanisms (hashing, write-once media) and backup management folded into change and risk management and exercised during recovery drills [7].
- The standards scale the requirement: backups must be producible without affecting normal plant operation, with the backup mechanism verified and validated at higher security levels and automated at the highest; recovery and reconstitution return the system to a known secure state after failure, conventionally documented as a tested step-by-step recovery procedure [5 SR 7.3–7.4; 6 §3.3.9].
- Backups are also a *handover artifact*: an owner SAT report is required to include software backups, settings and parameters, and the software and licenses needed for operation and maintenance including diagnostic software [17]; commissioning document lists cover the records precommissioning and commissioning consume [2 Annex A].

### Upgrade and rollback — in-service control software

- Lifecycle guidance treats software change as a managed program activity: applicability and risk assessment, owner qualification of a patch or update before installation, a written installation procedure, qualification and validation after installation, documented removal/rollback/restoration procedures, phased deployment scheduling, verification of installation, staff drills, and change management with outage scheduling [4 Annex B].
- Uninterrupted takeover is the mechanism owner redundancy exists to enable: the hot-standby pairs in owner standards [13, 20, 21] are the same shape the vendor's water-industry specification uses for continuous online configuration — activating changed project states during operation without interrupting process mode [26 §2.3]. The owner evidence supports expecting a *deploy without process interruption* where redundancy exists, and a witnessed, scheduled cut-over where it does not — the testing standard names a cut-over plan among its deliverables [15].
- Changes are witnessed through the same test machinery as commissioning: approved test plans before testing, witness/hold points, signed-off reports [1, 17, 24], and alarm-side changes pass through management of change [12 §17; 16].

### The commissioning workflow — configure, verify, hand over

- The phase structure is standardized: completion of erection → precommissioning (mechanical completion) → commissioning (cold then hot) → performance test → acceptance of plant, with document lists and certificate templates for the phase boundaries [2].
- I/O checkout is the loop check: point-to-point verification from the field device through the marshalling to the controller and back, defined as the work between completed loop construction and cold commissioning, applicable through the plant's whole life including after commissioning [3]; owner practice instruments it — instruments tested at 0/25/50/75/100% of span rising and falling [17], point-to-point testing as a named minimum SAT test [15 §12.2], and loop diagrams zoned I/O-point / panel / back-of-panel / field [24].
- Engineered configuration on site includes the operator data: initial configuration of operator setpoints and alarm values is a commissioning activity [17]; alarm-system commissioning requires the rationalized master alarm database with a test certificate per alarm and operator-response procedures [16; 12 §§8–9].
- Handover is document turnover with named contents: FAT/SAT reports and punch lists [1], work-as-constructed drawings, O&M manuals, spares, warranties, maintenance plans [18], calibration certificates [19], and software backups, settings, parameters, and licenses [17] — followed by a proving period, typically a minimum 30 days of continuous operation without a significant fault, restarting on fault [17], or an operational test and process-proving stage [18].

### Record retention and audit — what the event record feeds

- Regulatory retention binds the monitoring record, not the controller's event log directly: NPDES permits require monitoring information — expressly including calibration and maintenance records and original strip-chart recordings of continuous monitoring instrumentation — retained at least 3 years, 5 or more for sludge [10]; drinking-water systems retain analysis records 5–10 years, corrective-action records 3 years, and sanitary-survey material 10 years [11]. The control system's journaled and historized record is the feedstock these records are produced from.
- Audit expectations on the control system itself are the security standard's: authorized read-only access to audit logs, served automatically through programming interfaces [5 SR 6.1]; sector guidance adds logging sufficiency to the baseline [9].
- Alarm-audit expectations are lifecycle-shaped: monitoring/assessment and audit stages operate over the alarm and event record, and changes to alarms pass management of change [12 §§16–18] — the same durable event record the operator-action trail lives in.

## Existing seams versus contract gaps

What the implemented mechanisms already cover, needing no contract work:

- **The hot-standby pair itself.** Active/standby peers with per-scan checkpoint pull, the driver-boundary write gate, scan-boundary promotion/demotion preserving exactly one field writer, staged-output divergence detection as a promotion gate, heartbeat-loss self-promotion with field-side fencing, and the pair-as-one-logical-controller view (roles, convergence, unreachable-peer fault) — decisions 10–15, 19, 26, 28 — match the owner hot-standby expectation [13, 20, 21] and give the operator the visible role/transition surface the sources require [22, 23].
- **Cross-build upgrade.** `format_version`/`SUPPORTED_FORMAT_VERSIONS` plus `model_fingerprint` negotiation makes a new-build standby's compatibility a named pre-flight answer, and a failed negotiation leaves the running active untouched — the phased, verified installation shape [4 B.6–B.7] composed from existing machinery (decision 27; #66, #133).
- **In-service configuration change.** The `--revised` armed standby, the classify-then-apply carryover rule, the `CarryoverReport` naming what crossed, the `Reinitialized` sync state and journaled `Reinitialized` event, and `dcs-model diff` as the pre-roll review surface (decision 25, #87, #114) are the engineered, recorded in-service change the commissioning evidence assumes [4, 17].
- **Restart recovery.** `--state-file` persists the versioned checkpoint every completed cycle by atomic write-then-rename and resumes on existence with named failures (decision 35, #115) — the lone-controller recovery half of the restore story.
- **The durable audit record.** `--journal-file` appends every journaled entry — receipts carrying declared `actor` attribution, quality transitions, role changes, divergence and reinitialization events — across restarts with run-boundary markers (decisions 36, 39, 48; #163, #165), feeding the retention and audit expectations [10, 11; 5 SR 6.1] through the ordinary `GET /journal` surface.
- **Commissioning support machinery.** `dcs-model` `validate`/`lint`/`diff`/`schema` and `dcs-controller --check` are the engineering-side checks before a document reaches a rig (decisions 40, 46); persistent forcing with substituted quality, journaled and checkpointed (decision 21, #84), is the loop-check-substitution primitive [3, 17]; I/O-health counters and scan-overrun reporting (decision 22, #83) supply the point-health view checkout relies on; the scripted two-peer rig tests and the checked-in compose rig (decision 49) are the FAT-equivalent engineering evidence.
- **Artifact identity.** The fingerprint makes "which document runs" a negotiated fact, and decision 46 keeps documents deployment-supplied — the mounting discipline owner backup practice assumes [7, 8].

What would need contract work or a recorded decision — the gap list implementation tickets would consume:

1. **Deployment topology beyond one pair per model.** Decision 47 keeps plant topology in page URLs: there is no checked-in artifact or tooling that names a deployment's pairs, and nothing validates that the deployed pair set is the intended one. Owner practice expects a control-system network diagram and topology deliverables [14 §7.9.1]; whether that lands as deployment tooling, a checked topology document, or stays owner-procedural is a recorded-decision question.
2. **Configuration-backup artifacts.** No defined "backup set" exists: the model document, dynamics document, state file, journal file, and the running build are separate deployment-supplied paths (decision 46), and nothing enumerates the set a restore needs or proves a backup restores — the enumerated restore set and tested-restore expectation in [5 SR 7.3–7.4; 7; 8] has no counterpart. A backup manifest (model fingerprint, document set, build identity) plus a verified-restore procedure is the contract/tooling question.
3. **Rollback semantics.** The machinery can run the previous build as a standby and promote it back, but rollback is not a named direction: `format_version` negotiation is forward-tolerant only (an old build cannot accept a newer checkpoint format), and the revision carryover rule classifies crossing into the *revised* model — carrying state back to the prior revision after a failed roll is undefined (decisions 25, 27). Whether rollback means "promote the retained old build back" or "restore the pre-change backup set" [4 B.6.7] needs a recorded decision before implementation.
4. **Commissioning evidence artifacts.** FAT/SAT-style witnessed test plans, punch lists, signed-off reports, and per-alarm test certificates [1, 15, 16, 24] are external document workflows today; the scripted rig tests are engineering evidence, not acceptance records. If a client wants acceptance records generated from the platform — a scripted witnessed run bound to a model fingerprint — that is new tooling surface.
5. **Commissioning-mode policy.** Forcing exists and is journaled, but there is no declared commissioning workflow: whether outstanding forces must be enumerated, alarmed, or expired before handover — the "return forces/inhibits" discipline checkout practice implies [3, 15] — is a policy and possibly a contract question (e.g., force-set reporting as a checklist).
6. **Audit retention and integrity.** The journal file is append-only and durable but has no retention policy, export/archive mechanism, or tamper evidence; the regulatory retention periods [10, 11] sit on the operator's records system, and authenticated access stays deployment-fronted per decision 48 — a client audit-integrity specification would reopen that decision.
7. **Failover as demonstrated availability evidence.** Automatic failover is opt-in (`--auto-promote`, decision 28) and proven in scripted tests; an owner's availability test [15 §13.2] would need a demonstration artifact or accepted scripted evidence — deployment evidence, not contract work, unless a client requires the platform to produce it.
8. **Delivery of alarms to staffed facilities.** The telemetry/call-out path [23] is notification machinery outside the simulated transport — the same gap the alarm note records; lifecycle work does not close it.

## Proposed DCS implications

*All items in this section are proposals, not decided behavior.*

- Treat the redundant pair as the unit of deployment and the revision roll as the upgrade mechanism: the implemented sequence — new build or revised model starts as standby, negotiates fingerprint/format, converges or reinitializes with its carryover report, promotes at a scan boundary — is already the phased, witnessed change the sources describe [4, 15, 17]. Record the inverse as the rollback proposal: retain the old build/model as a standby through the roll so a failed promotion reverses by the same demote/promote order, and record explicitly that state carryback across the revision boundary is out of scope until decided (gap 3).
- Define the deployment backup set as a documented manifest rather than machinery: the model document plus its fingerprint, the dynamics document, the state file, the journal file, and the build/image identity — the enumerated restore set of [7, 8] applied to this platform's artifacts (decision 46's deployment-supplied paths are already the right shape). A "verified restore" then means: present the set, start the pair, and observe fingerprint negotiation and resume succeed — testable without contract change.
- Map commissioning stages onto existing seams: `--check`/`lint`/`diff` for the design-verification stage; forcing plus I/O health for loop-check support; the scripted rig for FAT-equivalent evidence; the journaled transition record for the SAT witness record. Whether the platform generates signed acceptance artifacts stays a customer question (gap 4).
- Keep the operator's view of lifecycle events on the surfaces already journaled: role transitions, divergence, and reinitialization are `JournalEvent`s the pair view renders; a deployment checklist surface (outstanding forces, unconverged peers, non-good I/O) would compose existing telemetry rather than new contract.
- Keep record retention as deployment policy: the journal file's append-only record plus a rotation/archival procedure feeds the 3–10 year retention expectations [10, 11]; authenticated access to it stays at the decision-48 seam.

## Assumptions needing customer validation

- Whether the first client's station class expects controller redundancy at all — plant-scale owner standards specify hot-standby controllers and servers [13, 20, 21], while small-station specifications emphasize telemetry delivery and a backup control mode over redundant controllers [22, 23]. This gates whether `WW-LCM-002` acceptance leans on the pair or on the lone-controller state-file path.
- The expected availability target and failover mode: manual promotion versus armed `--auto-promote`, and whether failover must be demonstrated as witnessed availability testing [15 §13.2; 17].
- Whether in-service model revision without process interruption is a requirement, or whether a scheduled outage plus `--state-file` resume satisfies the client [4 B.8.4].
- Backup scope and cadence under the client's own policy: which artifacts constitute the restore set, retention period, off-site/3-2-1 practice [8], integrity expectations (hashing/write-once) [7], and whether restore must be periodically demonstrated [7; 5 SR 7.3].
- Rollback semantics: promote-the-retained-old-build versus restore-from-backup, and whether runtime state must carry backward across a revision [4 B.6.7].
- Commissioning evidence expectations: whether owner-witnessed FAT/SAT-style signed reports must be generated by the platform, or the scripted rig evidence plus the client's own site tests suffice [1, 15, 24]; and the document-turnover list the client expects (O&M manuals, calibration records, software backups) [17, 18, 19].
- Audit-trail expectations: retention period for operator actions, whether the journal must be exportable or tamper-evident, and whether a fronting authenticating proxy supplies `actor` per decision 48 [5 SR 6.1; 9].
- Deployment topology: how many controller pairs/sites a first deployment describes, and whether a checked-in topology document is wanted — which would reopen decision 47.

## Customer commissioning direction — 20 October 2026

Kaspar proposed a technician workflow for walking the plant, commanding equipment and checking expected connections against actual behavior. [PLT-COM-001](../requirements/platform.md#plt-com-001--guided-commissioning-from-the-plant-model) records this as a candidate under `WW-LCM-002`. A model-derived, phone-friendly check page is an option: identify equipment, inspect mapping and quality, exercise authorized checks, distinguish command/feedback/physical observation, record defects, and restore normal operation.

This is user-supplied product direction, not evidence of an implemented field app or a selected commissioning-mode policy. The existing [automated handover record](../releases/commissioning-record.md) supplies simulated evidence artifacts; physical connectivity and site acceptance still need witnessed checks. Settle permitted actions, roles, connection loss, ownership, forces/inhibits and record obligations with the site owner before promoting the workflow.
